# PHẦN IV — GIAI ĐOẠN HOÀN THIỆN & CƠ ĐIỆN MEP (Slide 25 – 34)

---

## SLIDE 25 — Mặt dựng kính Unitized chống bão nhiệt đới

**Mã hồ sơ:** EPC-SPEC-25-FCD · **Thời lượng:** 15 000 ms

### 1. Tiêu chuẩn viện dẫn
| Mã | Phạm vi |
|---|---|
| ASTM E330/E330M | Kết cấu — áp lực gió tĩnh đồng đều |
| ASTM E283 / E331 / AAMA 501.1 | Lọt khí / thấm nước tĩnh / thấm nước động |
| AAMA 501.4 / 501.6 | Chuyển vị lệch tầng (động đất, gió) |
| ASTM C1401 / C1184 | Keo silicone kết cấu |
| EN 14179-1 | Kính tôi nhiệt có thử Heat Soak (giảm nguy cơ vỡ do NiS) |
| TCVN 7505:2005 / TCVN 7737 | Sử dụng kính trong xây dựng; kính hộp |
| QCVN 09:2017/BXD | Hiệu quả năng lượng: chỉ tiêu SHGC, U |

### 2. Ngưỡng dung sai & thông số định lượng
| Thông số | Giá trị | Ngưỡng | Kiểm tra |
|---|---|---|---|
| Áp lực gió thiết kế | Vùng giữa ±2,5 kPa; vùng góc/đỉnh đến ±4,0 kPa (theo kết quả hầm gió) | | R |
| Thử kết cấu ASTM E330 | 100% thiết kế: võng thanh đứng ≤ L/175 hoặc ≤ 19 mm; 150% thiết kế: biến dạng dư ≤ 0,2% nhịp | Thử trên mẫu PMU | **H** |
| Lọt khí ASTM E283 | ≤ 0,3 l/(s·m²) tại 75 Pa | PMU | H |
| Thấm nước ASTM E331 & AAMA 501.1 | Không thấm tại 20% áp lực thiết kế dương, tối thiểu 720 Pa (Spec dự án) | PMU + thử hiện trường AAMA 501.2 trên 2% mối nối | H |
| Chuyển vị lệch tầng AAMA 501.4 | Khả năng chịu ±h/150 (≈ ±24 mm) không vỡ kính, không rơi | PMU | H |
| Kính hộp | 8 mm HS Low-E + 12 mm khí Argon + 8 mm HS (hoặc lớp dán 6+1,52 PVB+6) | U ≤ 1,8 W/m²K; SHGC ≤ 0,30; VLT ≥ 40% | R |
| Kính tôi | 100% thử Heat Soak EN 14179 | | R |
| Lắp đặt module | Mặt phẳng ±2 mm giữa module kề nhau; khe nối ±2 mm; cao độ ±3 mm; vị trí tổng ±5 mm | | W |
| Bas neo (bracket) | Rãnh neo đúc sẵn (cast-in channel) dung sai bê tông ±25 mm được hấp thụ bởi bas điều chỉnh 3D | | W |
| Khe co giãn stack joint | ±15 mm (co ngắn, võng sàn, nhiệt) | | R |
| Keo kết cấu | Bề rộng bám (bite) ≥ 6 mm và theo tính toán; thử bóc (peel/adhesion) 1/100 module | | W |

### 3. Nội dung chữ trên slide
- Module Unitized chế tạo tại nhà máy, thử mẫu PMU: kết cấu 150%, lọt khí ≤ 0,3 l/s·m², thấm nước động 720 Pa, lệch tầng ±h/150.
- Treo module vào bas điều chỉnh 3D trên rãnh neo đúc sẵn bằng cẩu mini/monorail; khe nối ±2 mm, stack joint ±15 mm.
- Kính hộp Low-E Argon (U ≤ 1,8, SHGC ≤ 0,30), 100% kính tôi thử Heat Soak chống tự vỡ.

### 4. Visual điện ảnh
- **Close-up External Rigging Shot:** camera treo ngoài mặt dựng tầng 42, ống kính 24 mm, f/5.6, gió thổi tóc bảo hộ, thành phố mờ sương bên dưới (DOF nông).
- Module kính `#7FB3B5` phản chiếu bầu trời và mây; khung nhôm sơn PVDF `#37474F`; giác hút chân không 4 đĩa với đồng hồ áp suất xanh.
- Âm thanh "cạch" khi móc treo (hook) bập vào bas — đồng bộ frame.

### 5. Timeline animation
| ms | Sự kiện |
|---|---|
| 0 – 2 500 | Module 1 500 × 4 200 mm (≈ 350 kg) bay lên bằng monorail, xoay 90° trong không trung |
| 2 500 – 5 000 | Thợ bên trong sàn kéo module áp sát; móc treo hạ vào bas; vít điều chỉnh Z hiển thị `+1,5 mm` |
| 5 000 – 7 500 | Module kế tiếp khớp ngàm đực–cái (stack & mullion interlock), gioăng EPDM ép kín |
| 7 500 – 10 000 | Mô phỏng bão: mưa hắt 720 Pa, giọt nước trượt trên mặt kính, đường thoát nước áp lực cân bằng (pressure-equalised) dẫn nước ra ngoài |
| 10 000 – 12 000 | Camera lùi xa: mặt dựng phủ dần 55 tầng như vảy cá, phản chiếu hoàng hôn |

### 6. Mã màu & tham số
- Áp lực gió lên mặt dựng (hầm gió): thang −4,0 kPa `#2166AC` → +2,5 kPa `#B2182B`; module phân vùng thiết kế A/B/C màu `#61FC6C` / `#F3C63A` / `#FE9B2D`.
- Kính: IOR 1,52, reflectance 18%, phủ Low-E mô phỏng ánh xanh ngọc khi góc nhìn > 60°.

### 7. Hold Point & điểm mù
- **H:** Đạt toàn bộ thử nghiệm PMU tại phòng thí nghiệm độc lập trước khi sản xuất hàng loạt.
- **Điểm mù 1:** Hấp thụ sai lệch bê tông — bas không đủ biên độ điều chỉnh khi sàn lệch > ±25 mm. Quét laser mép sàn trước khi chế tạo bas.
- **Điểm mù 2:** Ngăn cháy lan giữa các tầng tại khe mép sàn – mặt dựng (perimeter fire barrier) — thường bị bỏ sót. Yêu cầu hệ ngăn cháy đã thử nghiệm (ASTM E2307) EI ≥ 60 phút theo QCVN 06.
- **Điểm mù 3:** Hệ thống bảo trì mặt dựng (BMU, ray treo gondola) chưa phối hợp với module — điểm neo phải chờ sẵn.

### 8. Lời thoại giảng viên
"Mặt dựng Unitized không chỉ là tấm áo lộng lẫy phản chiếu bầu trời; nó là một màng chắn kỹ thuật phải đứng vững trước áp lực bốn kilopascal của cơn bão, ngăn nước mưa bị gió quất ngang, và cho phép tòa nhà lắc lư hai mươi bốn mi-li-mét mỗi tầng mà không rơi một tấm kính nào. Tất cả đã được chứng minh trên mẫu thử PMU trước khi một module nào được sản xuất. Và hãy nhớ khe hở nhỏ giữa mép sàn và mặt kính — đó là con đường ngọn lửa leo từ tầng này lên tầng khác nếu chúng ta quên chặn nó."

---

## SLIDE 26 — Trục kỹ thuật MEP đứng (Vertical Shaft MEP: HVAC, Điện, Cấp thoát nước)

**Mã hồ sơ:** EPC-SPEC-26-RSR · **Thời lượng:** 15 000 ms

### 1. Tiêu chuẩn viện dẫn
| Mã | Phạm vi |
|---|---|
| QCVN 06:2022/BXD + Sửa đổi 1:2023 | An toàn cháy cho nhà và công trình |
| SMACNA HVAC Duct Construction Standards / HVAC Air Duct Leakage Test Manual | Chế tạo và độ kín ống gió |
| TCVN 5687:2024 (hoặc bản hiện hành) | Thông gió – điều hòa không khí |
| NFPA 14 / TCVN 3890:2023 | Hệ thống họng nước chữa cháy (standpipe) |
| TCVN 4513:1988 / QCVN 01:2021/BXD + tiêu chuẩn cấp thoát nước bên trong | Cấp thoát nước trong nhà |
| ASTM E814 / UL 1479 | Chèn bịt chống cháy xuyên sàn (firestop) |
| ASCE 7-22 Ch. 13 | Giằng kháng chấn thiết bị MEP |

### 2. Ngưỡng dung sai & thông số định lượng
| Thông số | Giá trị | Ngưỡng | Kiểm tra |
|---|---|---|---|
| Độ kín ống gió | Seal Class A, Leakage Class 4–6 (SMACNA) tại áp lực thiết kế | Thử 10–20% chiều dài, 100% ống áp cao | W |
| Thử áp ống chữa cháy | 13,8 bar (200 psi) trong 2 h hoặc +3,5 bar trên áp làm việc nếu áp làm việc > 10,3 bar | Không tụt áp | **H** |
| Thử áp cấp nước sinh hoạt | 1,5 × áp làm việc, ≥ 10 bar, 60 phút | Tụt áp ≤ 0,2 bar (Spec dự án) | H |
| Thử kín ống thoát nước | Ngâm cột nước 3 m hoặc thử khói | 15 phút không rò | H |
| Phân vùng áp lực | Mỗi vùng ≤ 6 bar tại thiết bị; trạm giảm áp (PRV) mỗi 10–14 tầng | | R |
| Bảo ôn ống nước lạnh | Cao su lưu hóa NBR dày 19–32 mm, λ ≤ 0,036 W/m·K, μ ≥ 7 000 | Không đọng sương ở 30 °C/RH 80% | W |
| Khớp giãn nở ống đứng | Neo cố định + khớp nối giãn nở theo tính toán ΔT và co ngắn kết cấu | | R |
| Giá đỡ ống đứng | Mỗi tầng một giá dẫn hướng; giá chịu tải mỗi 3–5 tầng | | W |
| Chèn bịt xuyên sàn | F-rating ≥ giới hạn chịu lửa sàn (REI 120) | 100% lỗ xuyên | H |
| Độ thẳng đứng ống | ≤ 2 mm/m; ≤ 10 mm/tầng | | W |

### 3. Nội dung chữ trên slide
- Ống gió tổng, ống nước lạnh chiller, ống cấp – thoát nước, máng cáp/busway chạy trong các trục kỹ thuật đứng có phân vùng áp lực ≤ 6 bar.
- Ống chữa cháy thép hàn thử áp 13,8 bar trong 2 h; ống cấp nước thử 1,5 × áp làm việc; neo và khớp giãn nở hấp thụ nhiệt và co ngắn.
- Bảo ôn NBR chống đọng sương; chèn bịt chống cháy 100% lỗ xuyên sàn đạt F ≥ 120 phút.

### 4. Visual điện ảnh
- **Vertical Shaft X-ray View:** cắt dọc trục kỹ thuật 3 × 6 m xuyên 55 tầng, camera bay dọc từ đáy lên đỉnh 4 s (≈ 55 m/s ảo), ống kính 18 mm.
- Màu ống theo bảng 0.3.5: CHWS `#0057B8`, CHWR `#5BA4E6`, FP `#D32F2F`, DW `#00ACC1`, SAN `#6D4C41`, SA `#90A4AE` mạ kẽm lấp lánh, PWR `#FBC02D`.
- Bảo ôn đen mờ `#212121` roughness 0.9; firestop đỏ cam `#E64A19` tại mỗi sàn.

### 5. Timeline animation
| ms | Sự kiện |
|---|---|
| 0 – 2 000 | Giá đỡ thép gắn vào vách lõi bằng bu lông nở cơ khí (đã quét GPR tránh cáp PT/thép) |
| 2 000 – 5 000 | Tời kéo đoạn ống 6 m nối tiếp, mối hàn sáng cam rồi nguội |
| 5 000 – 7 000 | Đồng hồ thử áp `13,8 bar — 2:00:00 — Δ 0,0 bar` |
| 7 000 – 9 000 | Bảo ôn bọc quanh ống nước lạnh như da; firestop phun kín lỗ xuyên |
| 9 000 – 12 000 | Dòng chảy được mô phỏng: nước lạnh xanh chảy xuống, nước hồi lên, khí cấp tràn ra các tầng — "hệ tuần hoàn" sống động |

### 6. Mã màu & tham số
- Áp lực tĩnh theo chiều cao (biểu đồ cạnh trục): 0–6 bar `#00C853`, 6–10 bar `#FFAB00`, > 10 bar `#D50000` — PRV reset về xanh.
- Dòng chảy dạng hạt: CHW 1,5–2,5 m/s, thoát nước rơi tự do có ống thông hơi `#43A047`.

### 7. Hold Point & điểm mù
- **H:** Thử áp và thử kín trước khi bảo ôn và trước khi đóng tường trục kỹ thuật.
- **Điểm mù 1:** Hiện tượng "búa nước" và áp lực âm trong ống thoát nước đứng siêu cao — bắt buộc ống thông hơi song song hoặc van thông khí tự động, bộ giảm tốc dòng (offset) mỗi 15–20 tầng.
- **Điểm mù 2:** Co ngắn kết cấu nén ép ống đứng bị neo cứng hai đầu → nứt mối nối. Thiết kế khớp trượt.
- **Điểm mù 3:** Lỗ xuyên sàn bị lấp bằng vữa thường hoặc foam PU — không có giá trị chống cháy.

### 8. Lời thoại giảng viên
"Trục kỹ thuật MEP là hệ tuần hoàn và hệ thần kinh của cơ thể khổng lồ này — nước lạnh chảy xuống như máu tĩnh mạch, không khí tươi bơm lên như hơi thở. Ở độ cao hai trăm mét, cột nước tạo ra hai mươi bar áp lực, đủ để xé tung một van thông thường, nên chúng ta chia tòa nhà thành từng vùng áp lực. Và mỗi lỗ xuyên sàn ở đây phải được bịt bằng vật liệu chống cháy thực thụ — vì một trục kỹ thuật không được bịt kín chính là một ống khói nối năm mươi lăm tầng."

---

## SLIDE 27 — Thang máy tốc độ cao (High-speed Elevators) và thang máy chữa cháy

**Mã hồ sơ:** EPC-SPEC-27-ELV · **Thời lượng:** 15 000 ms

### 1. Tiêu chuẩn viện dẫn
| Mã | Phạm vi |
|---|---|
| TCVN 6396-20:2017 (EN 81-20) / TCVN 6396-50 (EN 81-50) | An toàn cấu tạo và lắp đặt thang máy |
| EN 81-72:2020 | Thang máy chữa cháy |
| EN 81-73 | Ứng xử thang máy khi có cháy |
| ISO 18738-1 | Đo chất lượng hành trình (rung, ồn) |
| QCVN 02:2019/BLĐTBXH | An toàn lao động thang máy |
| QCVN 06:2022/BXD | Yêu cầu thang máy chữa cháy cho nhà > 28 m |
| NFPA 110 | Nguồn điện khẩn cấp |

### 2. Ngưỡng dung sai & thông số định lượng
| Thông số | Giá trị | Ngưỡng | Kiểm tra |
|---|---|---|---|
| Tốc độ thang tốc hành (shuttle) | 6–8 m/s (dự án: 7 m/s) | | R |
| Gia tốc / độ giật | ≤ 1,0 m/s² / ≤ 1,5 m/s³ | | W |
| Rung ngang trong cabin (ISO 18738) | ≤ 10–15 milli-g đỉnh – đỉnh (A95) | | **H** |
| Độ ồn trong cabin | ≤ 50–55 dB(A) tại 7 m/s | | W |
| Lắp ray dẫn hướng | Độ thẳng đứng ≤ 1 mm/5 m; khe nối ray ≤ 0,1 mm; khoảng cách ray +0,5 / −0 mm | Đo dây dọi/laser | H |
| Giếng thang | Theo EN 81-20 (xem Slide 15) | | H |
| Độ chính xác dừng tầng | ±3 mm (Spec dự án; EN 81-20: ±10 mm) | | W |
| Thử tải | 125% tải định mức (thử phanh) ; thử bộ hãm an toàn ở tải định mức + tốc độ định mức | | H — kiểm định viên |
| Thang chữa cháy (EN 81-72) | Từ tầng truy cập đến tầng trên cùng ≤ 60 s; tải ≥ 1 000 kg; cabin ≥ 1 100 × 2 100 mm; chống nước nhỏ giọt | | H |
| Nguồn khẩn cấp | Máy phát Type 10 (≤ 10 s, NFPA 110); thiết bị cứu hộ tự động ARD đưa cabin về tầng gần nhất | | H |
| Mất điện → ARD kích hoạt | ≤ 3 s (Spec dự án) | | W |

### 3. Nội dung chữ trên slide
- Ray dẫn hướng căn chỉnh bằng laser ≤ 1 mm/5 m; máy kéo không hộp số nam châm vĩnh cửu, điều khiển đích đến (destination dispatch).
- Thang tốc hành 7 m/s: rung ngang ≤ 15 milli-g, ồn ≤ 55 dB(A), dừng tầng ±3 mm.
- Thang chữa cháy EN 81-72: lên tầng cao nhất ≤ 60 s; ARD ≤ 3 s, máy phát ≤ 10 s khi mất điện.

### 4. Visual điện ảnh
- **High-speed Vertical Tracking Shot:** camera gắn trên nóc cabin nhìn lên, ống kính 14 mm, giếng thang LED định vị `#00E5FF` mỗi tầng chạy vút xuống như đường hầm ánh sáng; motion blur 270°.
- Phòng máy đỉnh giếng: máy kéo gearless `#263238` với puly cáp, cáp thép 8 – 10 sợi `#B8BDC4`.

### 5. Timeline animation
| ms | Sự kiện |
|---|---|
| 0 – 2 500 | Ray dẫn hướng dựng từ đáy lên, laser căn chỉnh `Δ 0,4 mm/5 m` |
| 2 500 – 4 500 | Máy kéo được cẩu đặt lên bệ phòng máy, cân chỉnh bằng đồng hồ so |
| 4 500 – 8 000 | Cabin tăng tốc 0 → 7 m/s, đồng hồ kỹ thuật số đếm tầng 1 → 55 trong 30 s (tua ×4); biểu đồ rung ISO 18738 dưới ngưỡng |
| 8 000 – 10 000 | Mô phỏng mất điện: đèn tắt, ARD bật ở 2,6 s, cabin trôi về tầng gần nhất, mở cửa |
| 10 000 – 12 000 | Chế độ lính cứu hỏa: công tắc chìa, thang chữa cháy chạy thẳng tầng 55 trong 52 s, nhãn `EN 81-72 PASS` |

### 6. Mã màu & tham số
- Phân luồng thang (vertical transportation zoning): khối thấp `#4675ED`, khối giữa `#61FC6C`, khối cao `#F3C63A`, thang tốc hành lên sky-lobby `#FFC400`, thang chữa cháy `#D32F2F`.
- Phân tích lưu lượng: thời gian chờ trung bình ≤ 30 s (văn phòng), công suất vận chuyển 5 phút (HC5) ≥ 12–13%.

### 7. Hold Point & điểm mù
- **H:** Kiểm định an toàn bởi tổ chức kiểm định được cấp phép trước khi đưa vào sử dụng (kể cả dùng tạm thi công).
- **Điểm mù 1:** Dao động tòa nhà do gió làm cáp thang và cáp điều khiển lắc (rope sway) — với tháp có chu kỳ 5–6 s cần thiết bị chống lắc cáp và chế độ giảm tốc khi gió lớn (cảm biến dao động tòa nhà liên kết).
- **Điểm mù 2:** Hiệu ứng ống khói (stack effect) làm cửa thang khó đóng ở tầng trệt — cửa xoay/khóa gió sảnh.
- **Điểm mù 3:** Dùng thang vĩnh cửu phục vụ thi công làm hỏng ray và cabin — hợp đồng phải quy định bảo dưỡng và thay thế phụ tùng trước bàn giao.

### 8. Lời thoại giảng viên
"Những chiếc thang bảy mét mỗi giây đưa con người lên tầng năm mươi lăm trong ba mươi giây — nhưng phép màu đó được xây trên những thanh ray thẳng đến một mi-li-mét trên năm mét. Sự êm ái mà hành khách cảm nhận được, dưới mười lăm phần nghìn gia tốc trọng trường, là kết quả của sự chính xác tuyệt đối từ ván khuôn lõi cho đến từng con bu lông ray. Và trong ngày tồi tệ nhất, chiếc thang chữa cháy kia phải đưa lính cứu hỏa lên đỉnh tháp trong vòng sáu mươi giây."

---

## SLIDE 28 — Trạm biến áp trung thế, máy phát dự phòng và hệ Busway

**Mã hồ sơ:** EPC-SPEC-28-ELE · **Thời lượng:** 15 000 ms

### 1. Tiêu chuẩn viện dẫn
| Mã | Phạm vi |
|---|---|
| IEC 60364 (TCVN 7447) | Hệ thống lắp đặt điện hạ áp; IEC 60364-6 kiểm tra |
| IEC 61439-1/-2/-6 | Tủ điện đóng cắt hạ áp; hệ thanh dẫn Busway |
| IEC 60076-11 | Máy biến áp khô |
| IEC 62271-200 | Tủ trung thế RMU/Switchgear |
| ISO 8528 / NFPA 110 | Máy phát điện; nguồn khẩn cấp |
| TCVN 9206:2012 / TCVN 9207:2012 | Lắp đặt thiết bị điện, dây dẫn trong nhà và công trình công cộng |
| TCVN 9385:2012 | Chống sét cho công trình |
| IEEE 519-2022 | Giới hạn sóng hài |
| QCVN 26:2010/BTNMT | Tiếng ồn |

### 2. Ngưỡng dung sai & thông số định lượng
| Thông số | Giá trị | Ngưỡng | Kiểm tra |
|---|---|---|---|
| Máy biến áp | 4 × 2 500 kVA khô (cast resin) 22/0,4 kV, cấp cách điện F, tổn hao theo cấp hiệu suất cao | Thử xuất xưởng + thử hiện trường | W |
| Busway | Đồng/nhôm 2 500–4 000 A, IP54 trong trục, lực siết bu lông theo nhà sản xuất (cờ lê lực, đánh dấu) | 100% mối nối | W |
| Điện trở cách điện | ≥ 1 MΩ (mạch ≤ 500 V, thử 500 V DC — IEC 60364-6); Spec dự án busway ≥ 100 MΩ @ 1 000 V DC | | **H** |
| Thử cao áp tủ trung thế | Theo IEC 62271 (tần số công nghiệp/VLF) | | H |
| Máy phát | 3 × 2 000 kVA chạy song song (N+1); khởi động – mang tải ≤ 10 s (NFPA 110 Type 10, Level 1) | Thử "black building" | H |
| Nhiên liệu dự trữ | ≥ 8–24 h đầy tải (theo phân cấp tải khẩn cấp, PCCC tối thiểu theo QCVN 06) | | R |
| Thử tải máy phát | Tải giả (load bank) 100% trong 4 h, 110% trong 1 h | | H |
| Điện trở nối đất | Hệ thống ≤ 1 Ω (Spec dự án); chống sét ≤ 10 Ω | Đo mùa khô | W |
| Sóng hài | THDv ≤ 5% tại điểm đấu nối chung (IEEE 519) | | W |
| Nhiệt độ mối nối | Chụp nhiệt hồng ngoại khi mang tải ≥ 40%: chênh lệch ≥ 10 °C so với pha tương đương → xử lý | | W |
| Ồn máy phát | ≤ 70 dB(A) tại ranh giới (giờ ban ngày khu dân cư theo QCVN 26) | | W |

### 3. Nội dung chữ trên slide
- Trạm biến áp 22/0,4 kV 4 × 2 500 kVA khô, tủ MSB IEC 61439 tại tầng hầm kỹ thuật, phân phối qua Busway 4 000 A dọc trục điện.
- Máy phát N+1 khởi động – mang tải ≤ 10 s, thử tải giả 100%/4 h và thử "tòa nhà mất điện".
- Cách điện ≥ 100 MΩ cho Busway, nối đất ≤ 1 Ω, THDv ≤ 5%, chụp nhiệt hồng ngoại 100% mối nối khi mang tải.

### 4. Visual điện ảnh
- **Industrial Cinematic Room Shot:** dolly dọc dãy tủ điện `#9E9E9E` sơn tĩnh điện, ống kính 35 mm, f/2.8, ánh sáng lạnh 5 600 K, phản chiếu sàn epoxy `#455A64`.
- Busway vỏ nhôm `#BDBDBD` chạy lên trần rồi rẽ vào trục; dòng điện mô phỏng là xung sáng `#00E5FF` chạy dọc thanh dẫn.
- Cảnh camera nhiệt: mối nối busway hiển thị palette Ironbow.

### 5. Timeline animation
| ms | Sự kiện |
|---|---|
| 0 – 2 000 | Máy phát 20 t được kéo trên con lăn vào phòng máy, giảm chấn lò xo dưới bệ |
| 2 000 – 4 500 | Thanh busway nối tiếp, cờ lê lực xoay đến `70 N·m` click, vạch sơn đánh dấu |
| 4 500 – 6 500 | Megger đo cách điện: `> 2 000 MΩ` PASS |
| 6 500 – 9 000 | Đóng máy cắt chính: xung sáng xanh lan từ trạm lên 55 tầng trong 1,5 s |
| 9 000 – 12 000 | Mô phỏng mất điện lưới: màn đen 0,3 s → máy phát nổ máy → ATS chuyển → đèn bật lại ở `8,4 s` `#00C853` |

### 6. Mã màu & tham số
- Sơ đồ một sợi: trung thế `#D32F2F`, hạ thế thường `#0057B8`, khẩn cấp `#FFAB00`, UPS `#7E57C2`.
- Camera nhiệt: < 50 °C `#4675ED`, 50–70 °C `#F3C63A`, > 70 °C `#D23105`.

### 7. Hold Point & điểm mù
- **H:** Biên bản thử nghiệm của tổ chức thí nghiệm điện độc lập + thỏa thuận đấu nối của điện lực trước khi đóng điện.
- **Điểm mù 1:** Phối hợp bảo vệ chọn lọc (selectivity) không được nghiên cứu → sự cố một tầng cắt cả tòa. Bắt buộc nghiên cứu ngắn mạch, phối hợp bảo vệ, arc-flash.
- **Điểm mù 2:** Thanh busway trong trục bị nước rò từ ống phía trên — không bố trí ống nước phía trên busway, hoặc dùng IP65 và máng chắn.
- **Điểm mù 3:** Ống khói và cửa lấy gió máy phát gây quẩn khí xả vào cửa lấy gió tươi của tòa nhà.

### 8. Lời thoại giảng viên
"Điện năng là nhịp tim của một tòa nhà thông minh — ngừng mười giây là thang máy dừng, quạt tăng áp tắt, máy chủ sập. Vì vậy chúng ta không chỉ lắp đặt, chúng ta mô phỏng chính khoảnh khắc tồi tệ nhất: cắt toàn bộ điện lưới và bấm giờ cho đến khi ánh sáng trở lại. Tám giây bốn — đó là con số chứng minh tòa nhà này không bao giờ ngừng thở."

---

## SLIDE 29 — Phòng cháy chữa cháy thông minh: Sprinkler, màn nước ngăn cháy và tăng áp

**Mã hồ sơ:** EPC-SPEC-29-FPS · **Thời lượng:** 15 000 ms

### 1. Tiêu chuẩn viện dẫn
| Mã | Phạm vi |
|---|---|
| QCVN 06:2022/BXD + Sửa đổi 1:2023 | An toàn cháy cho nhà và công trình |
| TCVN 7336:2021 | Hệ thống sprinkler tự động — yêu cầu thiết kế và lắp đặt |
| TCVN 3890:2023 | Phương tiện PCCC — trang bị, bố trí |
| TCVN 5738:2021 | Hệ thống báo cháy tự động |
| NFPA 13 / NFPA 20 / NFPA 92 / NFPA 72 | Sprinkler / Bơm chữa cháy / Kiểm soát khói / Báo cháy |
| EN 12101-6 | Hệ thống chênh lệch áp suất (tăng áp) |

### 2. Ngưỡng dung sai & thông số định lượng
| Thông số | Giá trị | Ngưỡng | Kiểm tra |
|---|---|---|---|
| Phủ sprinkler | 100% diện tích (trừ khu vực được phép miễn trừ) | | H |
| Đầu phun | Bóng thủy tinh 68 °C (đỏ), phản ứng nhanh (RTI ≤ 50 (m·s)^½) cho khu dân dụng/văn phòng | | R |
| Cường độ phun | Nguy cơ thấp/trung bình OH: 5–8 mm/phút trên diện tích tính toán 144–216 m² (theo TCVN 7336) | Tính toán thủy lực | R |
| Bơm chữa cháy chính | Theo tính toán thủy lực, ví dụ Q ≈ 150–250 m³/h, H ≈ 100–140 m mỗi vùng (bơm điện + bơm diesel dự phòng + bơm bù áp) | | R |
| Thử bơm (NFPA 20) | Tại 150% lưu lượng định mức, cột áp ≥ 65% định mức; áp lực đóng van (churn) ≤ 140% định mức | | **H** |
| Áp lực dư đầu phun bất lợi nhất | ≥ 0,5 bar (Spec dự án ≥ 1,0 bar) | Thử van kiểm tra cuối tuyến | H |
| Tăng áp buồng thang/khoang đệm | Chênh áp 20–50 Pa khi cửa đóng (QCVN 06) | Đo từng tầng | H |
| Lực mở cửa thoát nạn | ≤ 100 N tại tay nắm (EN 12101-6) / ≤ 133 N (NFPA 101) | | H |
| Vận tốc gió qua cửa mở (khoang đệm) | ≥ 1,3 m/s (Spec theo EN 12101-6 cấp C/E) | | W |
| Hút khói hành lang | Kích hoạt ≤ 60 s sau tín hiệu báo cháy; thông số theo tính toán QCVN 06 | | H |
| Màn nước ngăn cháy (drencher) | Cường độ ≥ 0,5–1,0 l/s trên mỗi mét chiều dài màn (theo thiết kế được thẩm duyệt) | | H |
| Thử áp đường ống | 13,8 bar/2 h (xem Slide 26) | | H |

### 3. Nội dung chữ trên slide
- Sprinkler phản ứng nhanh 68 °C phủ 100% sàn, tính toán thủy lực vùng bất lợi; bơm thử 150% lưu lượng còn ≥ 65% cột áp.
- Tăng áp buồng thang và khoang đệm 20–50 Pa, lực mở cửa ≤ 100 N; hút khói hành lang tự kích hoạt ≤ 60 s.
- Màn nước ngăn cháy tại sảnh thông tầng và ranh giới khoang cháy theo thiết kế được thẩm duyệt.

### 4. Visual điện ảnh
- **Emergency Simulation View:** hành lang tầng 30, ống kính 21 mm, khói mô phỏng volumetric `#424242` dâng dưới trần; đèn báo cháy đỏ nhấp nháy 1 Hz.
- Bóng thủy tinh đỏ `#D32F2F` vỡ (slow-motion 1 000 fps quy đổi 40×), nước phun hình ô dạng sương `#E1F5FE`.
- Mũi tên luồng khí tăng áp `#7E57C2` đẩy khói khỏi buồng thang; cửa thoát nạn với đồng hồ chênh áp `38 Pa`.

### 5. Timeline animation
| ms | Sự kiện |
|---|---|
| 0 – 2 000 | Đám cháy nhỏ phát triển (mô hình t² nhanh), khói lan dưới trần; đầu báo khói chớp đỏ ở 1 400 ms |
| 2 000 – 3 500 | Trung tâm báo cháy nhận tín hiệu, ma trận nhân – quả (cause & effect) sáng các ô |
| 3 500 – 5 500 | Nhiệt độ trần đạt 68 °C: bóng sprinkler vỡ (slow-mo), nước phun; công tắc dòng chảy báo về |
| 5 500 – 8 500 | Quạt tăng áp và quạt hút khói khởi động; khói bị kéo về miệng hút, buồng thang sạch; đồng hồ `38 Pa`, lực mở cửa `86 N` |
| 8 500 – 10 500 | Bơm chữa cháy tự khởi động khi áp giảm; màn nước drencher hạ xuống tại sảnh thông tầng |
| 10 500 – 12 000 | Ngọn lửa bị khống chế; nhãn `FIRE CONTROLLED — 4 heads operated` |

### 6. Mã màu & tham số
- Mô phỏng CFD khói (FDS — Fire Dynamics Simulator): lưới 0,1–0,2 m, HRR thiết kế 2,5–5 MW (văn phòng có sprinkler); tầm nhìn ≥ 10 m `#00C853`, 5–10 m `#FFAB00`, < 5 m `#D50000`.
- Nhiệt độ lớp khói: thang Turbo 20 → 300 °C.

### 7. Hold Point & điểm mù
- **H:** Nghiệm thu PCCC của cơ quan Cảnh sát PCCC & CNCH là điều kiện tiên quyết để đưa công trình vào sử dụng (xem Slide 36).
- **Điểm mù 1:** Trần giả, ống gió, máng cáp che chắn đầu phun (obstruction) — kiểm tra quy tắc khoảng cách theo TCVN 7336/NFPA 13 trên BIM.
- **Điểm mù 2:** Tăng áp quá mức làm cửa không mở được — cần van xả áp (relief damper) điều khiển biến tần.
- **Điểm mù 3:** Hiệu ứng ống khói mùa lạnh/nóng làm thay đổi phân bố áp lực theo chiều cao — chia vùng tăng áp hoặc nhiều điểm cấp gió.

### 8. Lời thoại giảng viên
"Hệ thống phòng cháy chữa cháy là lời hứa duy nhất trong tòa nhà mà chúng ta mong không bao giờ phải thực hiện — nhưng nó phải hoạt động hoàn hảo ngay lần đầu tiên. Một bóng thủy tinh vỡ ở sáu mươi tám độ, bốn đầu phun mở, buồng thang được giữ ở ba mươi tám pascal để khói không thể len vào, và cánh cửa vẫn đủ nhẹ để một đứa trẻ đẩy ra. Đó là bản giao hưởng bảo vệ sự sống, và mỗi nốt nhạc đều phải được thử nghiệm."

---

## SLIDE 30 — Tường ngăn nhẹ bằng gạch bê tông khí chưng áp (AAC) và trát kỹ thuật cao

**Mã hồ sơ:** EPC-SPEC-30-AAC · **Thời lượng:** 15 000 ms

### 1. Tiêu chuẩn viện dẫn
| Mã | Phạm vi |
|---|---|
| TCVN 7959:2017 | Bloc bê tông khí chưng áp (AAC) |
| TCVN 9028:2011 | Vữa cho bê tông nhẹ |
| TCVN 4085:2011 | Kết cấu gạch đá — thi công và nghiệm thu |
| TCVN 9377-2:2012 | Công tác hoàn thiện — trát |
| QCVN 06:2022/BXD | Giới hạn chịu lửa EI tường ngăn |
| ISO 717-1 | Chỉ số cách âm Rw |

### 2. Ngưỡng dung sai & thông số định lượng
| Thông số | Giá trị | Ngưỡng | Kiểm tra |
|---|---|---|---|
| Khối lượng thể tích | D500–D700 (500–700 kg/m³) | ±50 kg/m³ | R |
| Cấp cường độ | B3 – B4 (≥ 3,5–5,0 MPa) | | R |
| Cách âm tường 200 mm trát 2 mặt | Rw ≥ 45 dB (giữa căn hộ yêu cầu ≥ 50 dB → dùng tường kép/tăng khối lượng) | Thử hiện trường DnT,w | W |
| Chịu lửa | Tường 150–200 mm đạt EI 180–240 (theo chứng chỉ thử nghiệm) | | R |
| Mạch keo (thin-bed) | 2–3 mm | | W |
| Độ thẳng đứng tường | ≤ 5 mm/tầng (Spec dự án; TCVN 4085 ≤ 10 mm) | | W |
| Độ phẳng mặt xây | ≤ 5 mm/2 m | | W |
| Khe mềm đỉnh tường | 15–20 mm dưới đáy sàn/dầm, chèn vật liệu đàn hồi chống cháy (đá khoáng + sealant chống cháy) | Hấp thụ võng sàn L/500 | H |
| Lưới thủy tinh chống nứt | Phủ ≥ 150 mm mỗi bên vị trí tiếp giáp vật liệu khác | | W |
| Độ ẩm AAC trước trát | ≤ 15–20% | Máy đo ẩm | W |
| Chiều dày trát | 8–12 mm (vữa trộn sẵn) | | W |
| Độ phẳng mặt trát | ≤ 3 mm/2 m (hoàn thiện cao cấp, TCVN 9377-2) | Thước 2 m + laser | W |
| Lanh tô | Lanh tô AAC cốt thép hoặc BTCT, gối ≥ 200 mm mỗi bên | | W |

### 3. Nội dung chữ trên slide
- Gạch AAC D600 nhẹ bằng 1/3 gạch đất sét, giảm tải tĩnh cho sàn PT; cách âm Rw ≥ 45 dB, chịu lửa EI 180–240.
- Xây bằng keo mạch mỏng 2–3 mm, khe mềm 15–20 mm đỉnh tường hấp thụ võng sàn; lưới thủy tinh tại mọi vị trí tiếp giáp.
- Trát vữa trộn sẵn 8–12 mm khi độ ẩm gạch ≤ 20%; độ phẳng ≤ 3 mm/2 m kiểm bằng thước laser.

### 4. Visual điện ảnh
- **Medium Close-up Masonry Shot:** ống kính 50 mm, f/2.8, bay răng cưa phết keo xám `#9E9E9E`; viên AAC trắng `#ECEAE4` với cấu trúc rỗng macro nhìn rõ ở mặt cắt.
- Đường laser `#1DE9B6` trên sàn và trần làm mốc; thước thủy điện tử hiển thị `0,0°`.

### 5. Timeline animation
| ms | Sự kiện |
|---|---|
| 0 – 1 500 | Máy laser tự cân bằng chiếu đường mực trên sàn và trần |
| 1 500 – 5 000 | Hàng gạch lần lượt đặt xuống, búa cao su gõ nhẹ — mỗi viên 250 ms; mạch keo 2 mm hiển thị macro |
| 5 000 – 6 500 | Khe mềm 20 mm ở đỉnh được chèn vật liệu chống cháy `#E64A19` |
| 6 500 – 9 000 | Lưới thủy tinh `#FFF59D` dán tại tiếp giáp cột; mô phỏng sàn võng 8 mm — tường không nứt nhờ khe mềm |
| 9 000 – 12 000 | Vữa trát phủ, thước nhôm gạt phẳng; quét laser độ phẳng 2,1 mm/2 m PASS |

### 6. Mã màu & tham số
- Phân loại tường trên BIM theo yêu cầu: tường chống cháy `#D32F2F` hatch chéo, tường cách âm `#7E57C2`, tường thường `#ECEAE4`.
- Mô phỏng nứt: vết nứt xuất hiện màu đen nếu không có khe mềm (minh họa đối chứng, chia đôi khung).

### 7. Hold Point & điểm mù
- **H:** Nghiệm thu tường xây (bao gồm khe mềm và đường ống âm tường) trước khi trát.
- **Điểm mù 1:** Tường xây chèn cứng dưới sàn PT/sàn nhịp lớn → nứt chéo khi sàn võng từ biến. Khe mềm là bắt buộc.
- **Điểm mù 2:** Cắt rãnh đi ống điện nước sâu > 1/3 chiều dày tường — làm mất khả năng chịu lửa và cách âm; cắt bằng máy cắt rãnh, không đục búa.
- **Điểm mù 3:** Tường AAC tại khu ẩm ướt không được chống thấm chân tường (cao ≥ 300 mm) gây hút ẩm mao dẫn.

### 8. Lời thoại giảng viên
"Một tòa tháp năm mươi lăm tầng có hàng chục nghìn mét vuông tường ngăn, và mỗi kilogram giảm được ở đây là một kilogram mà sàn, cột, móng không phải gánh. Gạch AAC cho chúng ta sự nhẹ nhàng đó, cùng với khả năng cách âm và chịu lửa vượt trội. Nhưng bí quyết nằm ở một khe hở hai centimet trên đỉnh tường — khoảng trống cho phép sàn được võng mà tường không nứt."

---

## SLIDE 31 — Chống thấm khu vực ẩm ướt (WC, ban công, mái) và thoát nước mưa

**Mã hồ sơ:** EPC-SPEC-31-WET · **Thời lượng:** 15 000 ms

### 1. Tiêu chuẩn viện dẫn
| Mã | Phạm vi |
|---|---|
| ASTM D5957-98 (R2021) | Hướng dẫn thử ngâm nước chống thấm phương ngang |
| ASTM C836 / C1305 | Màng chống thấm lỏng thi công nguội; đàn hồi bắc cầu vết nứt |
| ASTM D412 | Độ giãn dài màng |
| TCVN 5718:1993 | Mái và sàn BTCT — yêu cầu kỹ thuật chống thấm nước |
| TCVN 4474:1987 | Thoát nước bên trong — tiêu chuẩn thiết kế |
| ASTM C1107 | Vữa rót không co ngót |
| EN 12056-3 | Thoát nước mưa mái |

### 2. Ngưỡng dung sai & thông số định lượng
| Thông số | Giá trị | Ngưỡng | Kiểm tra |
|---|---|---|---|
| Màng PU / polyurea | Chiều dày màng khô (DFT) ≥ 1,5 mm (mái lộ thiên ≥ 2,0 mm + lớp phủ UV) | Đo DFT 5 điểm/100 m² | W |
| Độ giãn dài | ≥ 400% (ASTM D412) | Chứng chỉ | R |
| Bắc cầu vết nứt | ≥ 2 mm (ASTM C1305) | | R |
| Cổ ống xuyên sàn | Băng trương nở (swelling 200–400%) + vữa không co ngót + màng ôm cổ ống cao ≥ 100 mm | 100% cổ ống | **H** |
| Chiều cao lật màng lên tường | ≥ 300 mm (khu tắm đứng ≥ 1 800 mm); ban công ≥ 150 mm trên cao độ hoàn thiện | | W |
| Độ dốc về phễu thu | 1–2% (mái 1,5–2%), không đọng nước > 3 mm sau 1 h | Thử đổ nước | W |
| Thử ngâm nước | Ngâm 25–50 mm (ASTM D5957: tối thiểu 25 mm, tối đa 100 mm), thời gian **48 h** (Spec dự án) | Không vết ẩm mặt dưới; mức nước giảm chỉ do bay hơi (đối chứng bằng khay chuẩn) — ngưỡng ≤ 2 mm | H |
| Thử lần 2 | Sau khi lát gạch/hoàn thiện, ngâm lại 24 h | | H |
| Phễu thu mái | Tính theo cường độ mưa thiết kế địa phương (q₅ – chu kỳ 5 năm, thời gian 5 phút); phễu tràn khẩn cấp (overflow) độc lập | | R |
| Mái có ống thoát xi-phông (siphonic) | Kiểm tra mồi xi-phông và áp âm theo thiết kế | | W |

### 3. Nội dung chữ trên slide
- Cổ ống xử lý bằng băng trương nở + vữa không co ngót + màng ôm cổ ống ≥ 100 mm — 100% điểm xuyên.
- Màng PU đàn hồi DFT ≥ 1,5 mm (mái ≥ 2,0 mm), giãn dài ≥ 400%, lật tường ≥ 300 mm; dốc 1–2% về phễu thu.
- Thử ngâm nước 48 h trước và 24 h sau hoàn thiện; hệ thoát mưa có phễu tràn khẩn cấp độc lập.

### 4. Visual điện ảnh
- **Close-up Waterproofing Inspection:** camera thấp sát mặt nước, ống kính 35 mm, mặt nước tĩnh trong suốt (caustics trên đáy), kỹ sư rọi đèn pin vào lớp màng xám đậm `#424242`.
- Cảnh song song (split-screen) trần tầng dưới khô ráo, máy đo ẩm hiển thị `12% — DRY`.

### 5. Timeline animation
| ms | Sự kiện |
|---|---|
| 0 – 2 500 | Băng trương nở quấn cổ ống; vữa rót lấp; mô phỏng nước thấm vào thì băng phồng lên bịt kín |
| 2 500 – 5 500 | Ba lớp màng PU quét chéo nhau (lớp 1 `#757575`, lớp 2 `#424242`, lớp 3 `#212121`), lưới gia cường tại góc |
| 5 500 – 7 500 | Đo DFT bằng thước răng lược: `1,7 mm` |
| 7 500 – 10 500 | Đổ nước ngâm 50 mm; đồng hồ đếm `00:00 → 48:00`; thước đo mức nước không đổi (chỉ −1 mm do bay hơi bằng khay chuẩn) |
| 10 500 – 12 000 | Trần tầng dưới khô hoàn toàn; tem `FLOOD TEST PASSED` dán lên cửa WC |

### 6. Mã màu & tham số
- Bản đồ dốc sàn: dốc đúng về phễu `#00C853` với mũi tên dòng chảy, vùng đọng nước `#D50000`.
- Nước: transmission 95%, IOR 1,33, caustics bật.

### 7. Hold Point & điểm mù
- **H:** Thử ngâm nước có TVGS chứng kiến lúc bắt đầu và kết thúc; chụp ảnh có dấu thời gian.
- **Điểm mù 1:** Ngưỡng cửa WC — nước thấm qua lớp vữa lót sang sàn gỗ phòng ngủ. Màng phải lật lên/chạy dưới ngưỡng cửa ≥ 300 mm ra ngoài hoặc có gờ chặn.
- **Điểm mù 2:** Thợ lát gạch đục phá màng khi lắp phễu thu / vít thiết bị — bảo vệ màng bằng lớp vữa bảo vệ trước khi lát.
- **Điểm mù 3:** Phễu thu sàn không có cổ thu nước ở cả hai cao độ (màng và mặt gạch) → nước ngầm dưới gạch không thoát.

### 8. Lời thoại giảng viên
"Chống thấm là công việc của sự tỉ mỉ, nơi một mi-li-mét sơ suất ở cổ ống sẽ trở thành một vết ố loang lổ trên trần nhà của người khác. Bốn mươi tám giờ ngâm nước là lời cam kết đanh thép: chúng ta không tin vào lời hứa của vật liệu, chúng ta tin vào kết quả thử nghiệm. Và chúng ta thử hai lần — vì người thợ lát gạch đến sau người thợ chống thấm."

---

## SLIDE 32 — Hoàn thiện sảnh (Lobby), hành lang và chiếu sáng kiến trúc

**Mã hồ sơ:** EPC-SPEC-32-LBY · **Thời lượng:** 15 000 ms

### 1. Tiêu chuẩn viện dẫn
| Mã | Phạm vi |
|---|---|
| TCVN 7114-1:2008 (ISO 8995-1) | Chiếu sáng nơi làm việc trong nhà |
| EN 1838 / TCVN 13456:2022 | Chiếu sáng sự cố (khẩn cấp) |
| ANSI A108.02 / A137.1 / A326.3 | Dung sai lát, độ lệch mép (lippage), hệ số ma sát DCOF |
| ASTM C503 / C615 | Đá marble / granite |
| ASTM C1396 | Tấm thạch cao |
| QCVN 06:2022/BXD | Cửa chống cháy, vật liệu hoàn thiện (nhóm nguy hiểm cháy) |
| TCVN 9377-1:2012 | Công tác lát và láng |

### 2. Ngưỡng dung sai & thông số định lượng
| Thông số | Giá trị | Ngưỡng | Kiểm tra |
|---|---|---|---|
| Độ rọi sảnh chính | 200–300 lux (khu quầy lễ tân 300–500 lux) | ±10% | W (đo lưới 1 m) |
| Độ rọi hành lang / sảnh thang | 100 / 150–200 lux | | W |
| Độ đồng đều Uo | ≥ 0,4 (hành lang ≥ 0,4; khu làm việc ≥ 0,6) | | W |
| Chất lượng ánh sáng | CRI Ra ≥ 90 (sảnh), ≥ 80 (hành lang); CCT 3 000–4 000 K; UGR ≤ 19–22 | | R |
| Chiếu sáng sự cố lối thoát nạn | ≥ 1 lux tại sàn trên đường tâm lối thoát; thời gian ≥ 1 h (theo QCVN 06 / EN 1838) | Thử cắt nguồn | **H** |
| Đá lát | Dày 20–30 mm; hấp thụ nước marble ≤ 0,20%, granite ≤ 0,40% | | R |
| Độ lệch mép đá (lippage) | ≤ 0,8 mm (mạch < 6 mm); Spec sảnh ≤ 0,5 mm | Thước lá | W |
| Độ phẳng mặt lát | ≤ 2 mm/2 m (Spec cao cấp) | | W |
| DCOF ướt | ≥ 0,42 khu vực đi bộ trong nhà (ANSI A326.3); bậc thềm/lối vào ≥ 0,50 | Thử BOT-3000E | W |
| Xử lý đá | Phủ chống thấm lưng (back-coat epoxy) + 6 mặt chống thấm thẩm thấu → chống ố vàng, vệt muối | | W |
| Trần thạch cao | Tấm chống ẩm cho khu ẩm; mặt phẳng ±3 mm/2 m; khe co giãn mỗi ≤ 12–15 m | | W |
| Cửa chống cháy | EI 60 / EI 45 theo QCVN 06, có tay co thủy lực tự đóng, thử đóng hoàn toàn ≤ 10 s | | H |

### 3. Nội dung chữ trên slide
- Đá tự nhiên 20–30 mm xử lý chống thấm 6 mặt, lippage ≤ 0,5 mm, DCOF ướt ≥ 0,42 — sang trọng nhưng an toàn trượt.
- Chiếu sáng kiến trúc CRI ≥ 90, 3 000–4 000 K, UGR ≤ 19; chiếu sáng sự cố ≥ 1 lux trên lối thoát trong ≥ 1 h.
- Cửa chống cháy EI 60 tự đóng, biển chỉ dẫn thoát nạn, kiểm soát ra vào tích hợp BMS.

### 4. Visual điện ảnh
- **Cinematic Architectural Walkthrough:** gimbal steadicam cao 1,5 m tiến chậm 0,8 m/s, ống kính 24 mm tilt-shift giữ đường thẳng đứng; ánh sáng: đèn hắt khe trần 3 000 K + ánh nắng xiên qua kính 5 500 K.
- Sàn marble `#EDE9E3` bóng gương phản chiếu đèn chùm; vân đá `#9C9488` khớp liên tục (book-matched).

### 5. Timeline animation
| ms | Sự kiện |
|---|---|
| 0 – 2 500 | Khung xương trần thép mạ kẽm `#B0BEC5` lắp ghép, ty treo, hệ thống MEP trên trần lộ ra (X-ray) |
| 2 500 – 5 000 | Tấm trần đóng kín, đèn LED âm trần bật lần lượt theo hiệu ứng "domino" ánh sáng |
| 5 000 – 8 000 | Đá lát được đặt vào bằng giác hút, cân chỉnh nêm, vân đá liên tục khớp; thước lá kiểm `0,3 mm` |
| 8 000 – 10 500 | Bản đồ độ rọi phủ lên sàn (false color), Uo = 0,62 |
| 10 500 – 12 000 | Camera bay lên toàn cảnh sảnh 3 tầng thông tầng hoàn thiện lộng lẫy |

### 6. Mã màu & tham số
- Bản đồ độ rọi (DIALux/Relux): 0 lux `#30123B` → 150 lux `#39A2FC` → 300 lux `#61FC6C` → 500 lux `#F3C63A` → ≥ 750 lux `#D23105`.
- Đường thoát nạn trên BIM: `#00C853` mũi tên, khoảng cách thoát nạn tối đa hiển thị bằng vòng `#FFAB00`.

### 7. Hold Point & điểm mù
- **H:** Mẫu hoàn thiện (mock-up room) được Chủ đầu tư phê duyệt trước khi thi công đại trà.
- **Điểm mù 1:** Đá bị ố vàng/vệt nước do lát vữa ướt không xử lý lưng — bắt buộc back-coat và vữa/keo chuyên dụng.
- **Điểm mù 2:** Vật liệu hoàn thiện sảnh, hành lang thoát nạn không đạt nhóm nguy hiểm cháy cho phép theo QCVN 06 (ví dụ ốp gỗ, vải) — phải có chứng nhận thử nghiệm.
- **Điểm mù 3:** Cửa ra vào tự động và kiểm soát ra vào không mở khóa khi có báo cháy — kiểm tra trong thử nghiệm liên động (Slide 34).

### 8. Lời thoại giảng viên
"Sảnh chính là bộ mặt danh dự của tòa nhà — nơi một vị khách quyết định trong năm giây rằng đây là đẳng cấp năm sao hay không. Nhưng đằng sau vẻ lộng lẫy của đá cẩm thạch và ánh sáng là những con số không khoan nhượng: không một mép đá nào lệch quá nửa mi-li-mét, không một bề mặt nào trơn trượt khi ướt, và không một lối thoát nào tối hơn một lux khi mất điện. Sang trọng thực sự là khi vẻ đẹp và sự an toàn không bao giờ phải đánh đổi nhau."

---

## SLIDE 33 — Hệ thống quản lý tòa nhà thông minh BMS & cảm biến IoT

**Mã hồ sơ:** EPC-SPEC-33-BMS · **Thời lượng:** 15 000 ms

### 1. Tiêu chuẩn viện dẫn
| Mã | Phạm vi |
|---|---|
| ANSI/ASHRAE 135 (ISO 16484-5) | Giao thức BACnet |
| Modbus / KNX (ISO/IEC 14543-3) / LonWorks (ISO/IEC 14908) | Giao thức tích hợp |
| ISO 52120-1:2021 (thay EN 15232) | Phân loại hiệu quả hệ tự động hóa tòa nhà — Cấp A |
| IEC 62443 | An ninh mạng hệ thống điều khiển công nghiệp |
| ASHRAE 62.1 / TCVN 5687 | Chất lượng không khí trong nhà, thông số vi khí hậu |
| ISO 19650-3 / Brick Schema / Project Haystack | Mô hình dữ liệu digital twin |

### 2. Ngưỡng dung sai & thông số định lượng
| Thông số | Giá trị | Ngưỡng | Kiểm tra |
|---|---|---|---|
| Quy mô điểm điều khiển | 25 000–40 000 điểm (vật lý + phần mềm) | 100% điểm được kiểm tra point-to-point | **H** |
| Độ trễ cảnh báo | ≤ 2 s từ thiết bị đến màn hình vận hành | | W |
| Chu kỳ cập nhật dữ liệu | COV (change-of-value) hoặc ≤ 5 s cho điểm quan trọng; lưu trữ xu hướng 15 phút ≥ 3 năm | | R |
| Độ sẵn sàng hệ thống | ≥ 99,9%; máy chủ dự phòng nóng (hot standby), UPS ≥ 30 phút | | W |
| CO₂ trong nhà | ≤ 1 000 ppm (mục tiêu ≤ 800 ppm) — điều khiển thông gió theo nhu cầu (DCV) | | W |
| Nhiệt độ / độ ẩm | 24–26 °C / 50–65% RH (vùng nhiệt đới, theo TCVN 5687) | ±0,5 °C / ±5% RH | W |
| Độ chính xác cảm biến | Nhiệt độ ±0,3 °C; RH ±3%; CO₂ ±(30 ppm + 3%); lưu lượng ±2% | Hiệu chuẩn trước bàn giao | W |
| Công tơ điện phụ (sub-metering) | Theo từng hệ thống (HVAC, chiếu sáng, ổ cắm, thang máy) và từng khách thuê; cấp chính xác 0,5S/1 | | R |
| Nhận diện khuôn mặt | FAR ≤ 0,001%, FRR ≤ 1%; tuân thủ quy định bảo vệ dữ liệu cá nhân (NĐ 13/2023/NĐ-CP / Luật hiện hành) | | R |
| An ninh mạng | Phân vùng mạng OT/IT, IEC 62443 SL2; không dùng mật khẩu mặc định; kiểm thử xâm nhập (pentest) trước bàn giao | | H |
| Cấp hiệu quả BACS | Cấp A theo ISO 52120-1 | | R |

### 3. Nội dung chữ trên slide
- Trung tâm BMS tích hợp HVAC, điện, cấp thoát nước, thang máy, PCCC (giám sát), an ninh qua BACnet/IP; 30 000+ điểm, cảnh báo ≤ 2 s.
- IoT đo CO₂, nhiệt độ, độ ẩm, độ rọi, hiện diện người — điều khiển theo nhu cầu, BACS cấp A (ISO 52120-1).
- Kiểm soát ra vào bằng khuôn mặt + thẻ phân tầng thang máy; an ninh mạng IEC 62443 và bảo vệ dữ liệu cá nhân.

### 4. Visual điện ảnh
- **Command Center Sci-Fi Shot:** phòng điều khiển tối `#05080D`, video wall 8 × 3 màn hình, ống kính 35 mm, push-in chậm 0,2 m/s.
- Digital twin tòa tháp xoay chậm giữa màn hình, các tầng phát sáng theo nhiệt độ/điện năng; luồng dữ liệu IoT như hạt sáng `#00E5FF` bay từ cảm biến về lõi.

### 5. Timeline animation
| ms | Sự kiện |
|---|---|
| 0 – 2 500 | Cảm biến IoT trong một văn phòng bật sáng (chấm `#00B8D4`), gói dữ liệu bay về tủ DDC tầng, rồi về máy chủ |
| 2 500 – 5 000 | Digital twin hiện các lớp: HVAC `#0057B8`, chiếu sáng `#FFC400`, điện `#FBC02D`, an ninh `#7E57C2` |
| 5 000 – 8 000 | Tầng 38: số người giảm từ 120 → 15 lúc 18:30; BMS giảm lưu lượng gió (VAV) và tắt 70% đèn; biểu đồ công suất giảm 42% |
| 8 000 – 10 000 | CO₂ phòng họp tăng lên 950 ppm → DCV tăng gió tươi, CO₂ về 720 ppm |
| 10 000 – 12 000 | Bảng KPI: EUI `118 kWh/m²·năm`, tiện nghi nhiệt 96% giờ đạt |

### 6. Mã màu & tham số
- Digital twin: nhiệt độ vùng 22 °C `#4675ED` → 25 °C `#61FC6C` → 28 °C `#D23105`; CO₂ < 800 `#00C853`, 800–1 000 `#FFAB00`, > 1 000 `#D50000`.
- Gói dữ liệu: hạt Ø 4 px, đuôi sáng 200 ms, tốc độ tượng trưng.

### 7. Hold Point & điểm mù
- **H:** Kiểm tra point-to-point 100% và kiểm thử chức năng chuỗi điều khiển (sequence of operations) trước Commissioning tổng thể.
- **Điểm mù 1:** Đặt tên điểm, gắn nhãn không theo chuẩn (Haystack/Brick) → không phân tích được dữ liệu, digital twin "rỗng".
- **Điểm mù 2:** BMS và PCCC tích hợp hai chiều điều khiển trái quy chuẩn — hệ báo cháy phải là hệ độc lập, BMS chỉ giám sát (trừ khi được thẩm duyệt).
- **Điểm mù 3:** Mạng OT để mở ra internet cho nhà cung cấp truy cập từ xa → lỗ hổng an ninh; dùng VPN có kiểm soát và nhật ký.

### 8. Lời thoại giảng viên
"Hệ thống BMS biến tòa nhà từ một khối bê tông thụ động thành một thực thể có giác quan: ba mươi nghìn điểm cảm nhận nhiệt độ, hơi thở, ánh sáng và sự hiện diện của con người. Khi văn phòng vắng người, tòa nhà tự biết hạ nhịp; khi phòng họp đông đúc, nó tự biết hít thêm không khí tươi. Nhưng một bộ não thông minh cũng cần một hệ miễn dịch — và an ninh mạng ở đây quan trọng không kém những bức tường bê tông."

---

## SLIDE 34 — Vận hành thử liên động toàn hệ thống (Commissioning & Integrated Systems Testing)

**Mã hồ sơ:** EPC-SPEC-34-IST · **Thời lượng:** 15 000 ms

### 1. Tiêu chuẩn viện dẫn
| Mã | Phạm vi |
|---|---|
| ASHRAE Guideline 0-2019 / ASHRAE Standard 202-2018 | Quy trình commissioning |
| CIBSE Commissioning Code M / BSRIA BG 49 | Quản lý commissioning |
| NEBB / AABC / SMACNA HVAC TAB | Cân chỉnh lưu lượng (TAB) |
| NFPA 4 (2024) | Thử nghiệm hệ thống phòng cháy tích hợp |
| NFPA 110 | Thử nghiệm nguồn khẩn cấp |
| QCVN 06:2022/BXD | Kịch bản điều khiển PCCC |

### 2. Ngưỡng dung sai & thông số định lượng
| Thông số | Giá trị | Ngưỡng | Kiểm tra |
|---|---|---|---|
| Cấp độ commissioning | L1 Nghiệm thu xuất xưởng (FAT) → L2 Lắp đặt → L3 Khởi động → L4 Chức năng → **L5 Liên động (IST)** | Mỗi cấp hoàn thành mới qua cấp sau | H |
| TAB lưu lượng gió | ±10% thiết kế tại miệng gió; ±5% tại AHU | 100% miệng gió | W |
| TAB lưu lượng nước | ±10% thiết kế tại thiết bị cuối; ±5% tại bơm/chiller | | W |
| Ma trận nhân – quả PCCC | 100% ô ma trận được kiểm tra (Cause & Effect Matrix) | 0 lỗi | **H** |
| Thử "Black Building" | Cắt điện lưới toàn bộ: máy phát mang tải ≤ 10 s; tải ưu tiên khôi phục theo bậc; UPS duy trì hệ thống quan trọng không gián đoạn | | H |
| Thời gian đáp ứng khi báo cháy | Quạt tăng áp/hút khói chạy ≤ 60 s; thang máy về tầng thoát nạn và mở cửa; cửa từ nhả ≤ 10 s; damper đóng/mở đúng trạng thái | | H |
| Phục hồi điện lưới | Chuyển ngược ATS sau ổn định ≥ 5 phút (cài đặt), không gián đoạn cho tải UPS | | W |
| Thử theo mùa (seasonal) | Bổ sung trong 12 tháng đầu vận hành ở điều kiện cao điểm | | R |
| Hồ sơ | Báo cáo Cx cuối cùng, nhật ký vấn đề (Issues log) đóng 100% hạng mục nghiêm trọng | | R |

### 3. Nội dung chữ trên slide
- Commissioning 5 cấp L1–L5; TAB lưu lượng gió/nước ±10%; kiểm tra 100% ma trận nhân – quả PCCC với sự chứng kiến của cơ quan có thẩm quyền.
- Kịch bản "Black Building": cắt điện lưới — máy phát mang tải ≤ 10 s, khôi phục tải theo bậc, UPS không gián đoạn.
- Kịch bản cháy giả lập: tăng áp, hút khói, thang máy về tầng, cửa từ nhả, damper — tất cả đồng bộ trong ≤ 60 s.

### 4. Visual điện ảnh
- **Dynamic Multi-screen Split View:** màn hình chia 4 ô (2 × 2), mỗi ô một ống kính và tông màu riêng: (1) còi đèn báo cháy đỏ, (2) quạt tăng áp tăng tốc với blur cánh quạt, (3) thang máy đóng cửa và lao xuống, (4) cửa chống cháy sập lại.
- Đồng hồ trung tâm đếm ngược kiểu JetBrains Mono `T+00.000 s`, độ chính xác mili-giây.

### 5. Timeline animation
| ms | Sự kiện |
|---|---|
| 0 – 1 500 | Kỹ sư trưởng nhấn nút kích hoạt kịch bản trên bảng điều khiển; bộ đếm bắt đầu |
| 1 500 – 3 500 | Ô 1: đầu báo khói tầng hầm B2 kích hoạt, chuông/đèn toàn tòa; ma trận C&E sáng hàng tương ứng |
| 3 500 – 6 500 | Ô 2: quạt tăng áp đạt tốc độ ở T+22 s (hiển thị tua); ô 4: cửa từ nhả T+3 s, cửa chống cháy đóng |
| 6 500 – 9 000 | Ô 3: thang máy hủy lệnh, về tầng 1, mở cửa, dừng phục vụ (thang chữa cháy chuyển chế độ lính cứu hỏa) |
| 9 000 – 10 500 | Kịch bản 2 chồng lên: cắt điện lưới — màn hình chớp đen, máy phát mang tải T+8,4 s |
| 10 500 – 12 000 | 4 ô hợp nhất thành bảng tổng: 1 284/1 284 bước kiểm tra đạt, đèn trạng thái chuyển xanh lần lượt |

### 6. Mã màu & tham số
- Ma trận C&E: chưa thử `#B0BEC5`, đạt `#00C853`, sai thời gian `#FFAB00`, sai chức năng `#D50000`.
- Thanh thời gian đáp ứng: mục tiêu `#FFC400` nét đứt, thực tế `#00B8D4`.

### 7. Hold Point & điểm mù
- **H:** IST chỉ được tiến hành khi toàn bộ L1–L4 đã đóng; báo cáo IST là hồ sơ bắt buộc cho nghiệm thu PCCC.
- **Điểm mù 1:** Thử từng hệ riêng lẻ đạt nhưng tương tác sai (ví dụ: quạt hút khói chạy khi đang nguồn máy phát nhưng tải máy phát không đủ khởi động đồng thời) — phải thử kết hợp mất điện + cháy.
- **Điểm mù 2:** Cài đặt BMS bị "ghi đè tay" (manual override) trong thi công không trả về tự động.
- **Điểm mù 3:** Không thử lại sau khi khách thuê cải tạo nội thất (fit-out) — quy định thử lại một phần trong quy trình vận hành.

### 8. Lời thoại giảng viên
"Vận hành thử liên động là bài sát hạch cuối cùng — nơi mọi hệ thống phải chứng minh rằng chúng có thể chơi chung một bản nhạc. Chúng ta cố tình gây ra tình huống tồi tệ nhất: cháy ở tầng hầm cùng lúc mất điện lưới, và bấm giờ đến từng mili-giây xem tòa nhà phản ứng thế nào. Một nghìn hai trăm tám mươi tư bước kiểm tra đều xanh — chỉ khi đó, chúng ta mới có quyền nói rằng tòa nhà đã sẵn sàng đón người."
